# Ventilation och OVK

Föreningslokalens frånluftssystem FF1 på Högalidsvägen 69 är enligt beställaren föreningens enda OVK-pliktiga aggregat. Protokollen anger placering på taket. Fabrikat, modell, serienummer och installationsdatum är okända.

## OVK

Se [OVK-registret](ovk.yaml) för kontroller, luftflöden per rum och källhänvisningar.

| Utförd kontroll | Resultat | Nästa enligt protokollet |
|---|---|---|
| 2012-11-14 | Godkänd med noterade anmärkningar | 2018-11-14 |
| 2021-07-09, undertecknad 2021-07-12 | Godkänd; räknad till 2018 års intervall | 2024-11-14 |
| 2024-08-15 | Godkänd | 2030-08-15 |

Ingen OVK utfördes 2018 enligt 2021 års protokoll. Dubbletter räknas inte som fler kontroller. Äldre avvikelser och låsta utrymmen bevaras; senare godkännande är inte ett individuellt avhjälpandebevis. Byggår och tekniska värden skiljer mellan källorna och har inte jämkats till en säker utrustningsspecifikation.

## Lägenheternas ventilationsrensning 2014

Se [rensningsregistret](rensning-2014.yaml) och respektive lägenhets ventilationshistorik. En avvikelselista från SIMAB daterad 2014-06-19 anger anmärkningar i **57B, 61A, 71F och 77A**. Åtgärdsstatus är okänd. Uppgiften innebär inte att rensningen kunde slutföras i dessa fyra lägenheter.

För **övriga 74 lägenheter** är genomförd totalrensning och godkänt resultat registrerat **enligt beställarens uttryckliga bekräftelse**, grundad på avvikelselistan. Huvudprotokollet saknas och individuella godkännandeprotokoll har inte granskats. Rapportdatum används som utförandedatum enligt beställaren. Detta är rensningshistorik, inte OVK av lägenheterna.

Originalen finns i föreningens dokumentarkiv och publiceras inte här. Kostnader har inte lagts till. Se [importmanifestet](../../inventering/importer/ovk-2026-11-13.yaml).

## Lägenheternas FTX-projekt

[FTX-byte 2020–2021, injustering och service 2024](../../tekniska-installationer/ftx-lagenheter/README.md) är separat från OVK. 79E hade bytt tidigare; 77 aggregat byttes i projektet.
